# Допущения и решения

Сюда записываются решения, принятые без полной информации, и их обоснование. Если допущение
подтвердилось или опровергнуто — пометьте это здесь, а не удаляйте запись.

Статусы: **принято** — решение действует; **проверить** — нужна сверка с источником или прогоном;
**подтверждено** — проверено, указано чем.

Нормативный контракт API — [API.md](API.md) 1.0.0-rc2 (разделы указаны в скобках); рассмотренные варианты
и обоснования его решений — [DECISIONS.md](DECISIONS.md).

## Решения контракта (API.md, раздел 25)

| № | Допущение | Статус | Обоснование / где проверить |
|---|---|---|---|
| A-01 | Неверная Cfg в работе не останавливает механизм: CheckFunction, биты `wCfgErr` и работа по последней корректной копии (LKG). Без корректной Cfg с самого старта — безопасный выход | принято; механизм базы подтверждён (Control Win) | Сознательное отклонение от буквы спецификации («некорректная конфигурация → CheckFunction и безопасный выход»): запись многополевой уставки с HMI/SCADA не атомарна, промежуточная комбинация остановила бы работающий насос. Так же ведут себя блоки РСУ. DECISIONS.md, D-07; контракт 2.3. Механизм — `FB_DeviceBase.AcceptCfg` и порядок тела; на тестовом устройстве его проверяют `Device_InvalidCfgAtStart_CheckFunctionSafeOutput` и `Device_InvalidCfgDuringOperation_KeepsLastValidCfg` (16.10.2026); у каждого устройства — его тесты `*_InvalidCfg*` |
| A-02 | Границы NAMUR NE 43 включены в отказ: I <= 3,6 мА и I >= 21,0 мА — отказ; 3,6…3,8 и 20,5…21,0 мА — вне диапазона | **проверить** | Константы `NE43_*` в `GVL_Const`. Сверить с текстом NAMUR NE 43 (S1 контракта) |
| A-03 | Окно пусков в час (`FB_StartsWindow`) не энергонезависимо: после перезапуска ПЛК оно пустое; от частых пусков после перезапуска защищает тепловая защита двигателя | принято | Энергонезависимое окно заняло бы 30 × 8 байт persistent-памяти на двигатель; перезапуск ПЛК — редкое событие |
| A-04 | В режиме Local ПЛК не может остановить механизм: защиты обязаны быть аппаратно в схеме управления | принято | ФБ только индицирует блокировку в Local (`MOT_WRN_INTERLOCK_IN_LOCAL`, `VLV_WRN_INTERLOCK_IN_LOCAL`) |
| A-05 | При потере связи с ПЧ поведение задаёт сторожевой таймер связи в самом ПЧ, а не ПЛК | принято | Команду по Modbus при потере связи передать нельзя. Решение и настройка — проект 02, `docs/MANUAL_STEPS.md` |
| A-06 | Подмена AI/DI и их вывод из работы не переживают перезапуск ПЛК: после старта — Auto (измерение) | принято | Режим AI/DI хранится в `stModeMem` экземпляра, а не в `stRetain` (контракт 2.2) |
| A-07 | Все устройства одного объекта вызываются из одной задачи; приёмник событий в v1.0 не обязан быть потокобезопасным | принято | Правило вызова R3 контракта |
| A-08 | Имя метода теста — имя `TEST()` без первого сегмента и без подчёркиваний | подтверждено | Правило STL006 `st_lint` запрещает `_` в именах методов. Выполняется для всех 145 тестов этапов 1–2, проверяет `tools/project_checks/test_conventions.py` |
| A-09 | ПИД в OutOfService удерживает выход; регулирующий клапан в OutOfService удерживает положение | принято | Таблица безопасного состояния 2.6 контракта |
| A-10 | Соленоидный клапан при отказе обесточивается и уходит в положение пружины независимо от `eSafePos` | принято | Положение пружины — безопасное по конструкции клапана (контракт 15.4) |
| A-11 | Тексты тревог и причин хранятся вне ПЛК (CSV, текстовые списки), в ПЛК — только номера | принято | В 3.5.17 `STRING` — Windows-1252, кириллица только в `WSTRING`; в библиотеке строк нет (контракт 19, L9) |
| A-12 | Фиксация (защёлка) блокировок — задача логики станции или ПАЗ, не ФБ устройства | принято | Контракт 2.4 |
| A-13 | Типы, лежащие в Persistent Variables (`ST_<Dev>Cfg`, `ST_AiLimitCfg`, `ST_VfdCfg`, `ST_AlarmCfg`, `ST_DeviceRetain`), заморожены в пределах мажорной версии: их изменение CODESYS переинициализирует целиком | принято | Справка «Preserving Data with Persistent Variables» (контракт 18.1). Размеры зафиксированы тестами `Common_SizeOfCfg_MatchesReference`, `Common_SizeOfAlarmCfg_Is16`, `Common_SizeOfDeviceRetain_Is36` (прогон 16.10.2026) |
| A-14 | Команды SCADA по Modbus идут через адаптер приложения, импульс по фронту; библиотека о Modbus не знает | принято | ПЛК не может сбросить holding-регистр, записанный мастером (контракт 2.1) |
| A-15 | Структуры состояния содержат только 16- и 32-битные поля без скрытого выравнивания; порядок слов 32-битных полей задаёт адаптер обмена | подтверждено (раскладка) | `Common_SizeOfSts_MatchesRegisterMap`: все семь Sts совпали с таблицей 4.6 (Control Win V3, 32 бит, 16.10.2026); расчёт — `tools/reference/common.py`. Порядок слов — решение проектов 02/07 |

## Решения основы (этап 1)

| № | Решение | Статус | Обоснование / чем проверено |
|---|---|---|---|
| F-01 | **Регистрация наборов coUnit — GVL на семейство.** Экземпляры наборов объявляются в `tests/GVLs/GVL_Tests<Семейство>.gvl.st` с `{attribute 'linkalways'}`; `PRG_Tests` содержит только `coUnit.RUN()`. Отклонение от 22.5 контракта («`PRG_Tests` — экземпляры всех наборов, `xAllFinished`») | подтверждено | Параллельная разработка: каждая команда правит только свои файлы. Зонд в копии репозитория (16.10.2026, `cds.py test`): GVL без `linkalways` — набор молча не регистрируется (CODESYS выбрасывает GVL, на которую никто не ссылается); с `linkalways` — регистрируется и выполняется. Зонд повторён тем же днём: две GVL с `linkalways` — наборов 2, тестов 4; у одной атрибут убран — наборов 1, тестов 2 при сборке «0 ошибок, 0 предупреждений». Флаг `xAllFinished` не нужен: `cds.py` читает `coUnit.GVL_coUnit.coUnitRunner` напрямую. Подробно — [TESTING.md](TESTING.md) |
| F-02 | **`PRG_Main` в библиотеке** — служебная программа рабочей сборки: задача MainTask 20 мс → `PRG_Main` в `config.json` (режим normal). Показывает системное время для ручной проверки R1. В `.library` не входит | принято | Без задач сборка невозможна: `cds.py import` всегда создаёт конфигурацию задач, а CODESYS 3.5.17 на пустую отвечает ошибкой «TaskConfiguration: Не задано ни одной задачи» (зонд; повтор с `"tasks": []` в режиме normal — `cds.py build`: ошибок 1). Задача без программы даёт предупреждение C0373 и снимает смысл сборки; тест шаблона `test_config_is_valid_json_without_user_paths` требует MainTask → `PRG_Main`. Пустое тело программы iec_checker 0.4 не разбирает, поэтому в теле — чтение `FB_SystemTime` |
| F-03 | **Компиляционное покрытие — тестовая сборка.** CODESYS 3.5.17 компилирует только объекты, достижимые из задач: рабочая сборка проверяет лишь `PRG_Main`. Проверку всех объектов даёт `cds.py build --tests`: наборы ссылаются на все ФБ, функции, DUT и интерфейсы; `FB_Common_Test` — на типы устройств, которых ещё нет | подтверждено | Зонд: ФБ с ошибкой типов `iValue := T#5S;`, на который никто не ссылается, собрался с «0 ошибок» (повторено тем же днём); после ссылки из программы — ошибка C0032. Правило для команд: каждый публичный объект должен быть достижим из тестов |
| F-04 | Тесты `Common_SizeOfSts_MatchesRegisterMap` и `Common_SizeOfDeviceRetain_Is36` (в контракте — `FB_DeviceBase_Test`) и проверки остальных типов — в наборе основы `FB_Common_Test` | принято | Типы сделаны на этапе 1, их проверка не должна ждать `FB_DeviceBase`. Имена тестов — из контракта |
| F-05 | В `GVL_Const` сверх таблицы 5.1 — число используемых слотов тревог по типам: `AI_ALARM_COUNT` = 6, `DI_ALARM_COUNT` = 2, `MOT_ALARM_COUNT` = 8, `VLV_ALARM_COUNT` = 7, `CV_ALARM_COUNT` = 4, `PID_ALARM_COUNT` = 1. GVL разбита на блоки по устройствам | принято | `uiAlarmCount := 6` в теле — «магическое число» (STL008); значения — из контракта («используется слотов тревог»). Совпадение с перечислениями слотов проверяет `Common_AlarmSlots_FitDeviceCounts`. Блоки — чтобы правки разных команд не попадали в один фрагмент при слиянии |
| F-06 | `F_TimeToSec` = `TIME_TO_LREAL(tIn) / MS_PER_S` вместо `UDINT_TO_LREAL(TIME_TO_UDINT(tIn)) / MS_PER_S` | подтверждено | Результат тот же: 32-битное число мс переводится в LREAL точно (`Time_TimeToSec_1500ms_Returns1p5`, `Time_TimeToSec_MaxTime_NoOverflow`). В stdlib RuSTy 1.0.6 нет `TIME_TO_UDINT` (ошибка E048) |
| F-07 | **`FB_StartsWindow`**: отметки в кольце упорядочены: `Register` удаляет отметки новее регистрируемой, `Count` — отметки «из будущего» и старше окна. Граница кольца была числом (`ARRAY[0..29]`) — обход разборщика iec_checker 0.4; **снят** 16.10.2026: `ARRAY[0..GVL_Const.STARTS_WINDOW_MAX - 1]` | принято; обход **снят** | Упорядоченность нужна `TimeToFree` (истекает `Count - uiMax`-я от самой старой) и сохраняется при «времени назад». Понижение iec-checker шаблона подставляет значения констант в границы массивов: `run_iec_checker.py --tests` — 0 ошибок разбора; тест `Util_StartsWindow_RingCapacity_MatchesConst` оставлен — ловит возврат к числу ([STATIC_ANALYSIS.md](STATIC_ANALYSIS.md#обходы-разборщика-что-снято-после-синхронизации-с-шаблоном)) |
| F-08 | **`FB_SystemTime.Now`**: оператор `LTIME()` стоял в инициализаторе локальной переменной метода (`ltSys : LTIME := LTIME()`) — обход разборщика iec_checker 0.4, ценой ошибки E033 RuSTy. **Снят** 16.10.2026: тело — `Now := LTIME();` | обход **снят** | Понижение шаблона пишет `LTIME()` вызовом `CDS__LTIME()`: iec_checker — 0 ошибок разбора, RuSTy — 0 ошибок; `Time_SystemTime_IsMonotonic` (20 000 вызовов) зелёный в Control Win V3 |
| F-09 | `FB_Delay`: отметка начала отсчёта ставится в первом вызове, после `Preset` (в ближайшем вызове тела), при смене `xIn` и при «времени назад»; проверка «время назад» — до вычитания | подтверждено | Контракт 7.4; первый вызов с `xIn = TRUE` начинает отсчёт, а не завершает его (`Delay_FirstCallWithInputTrue_StartsOnDelay`: подменное время стартует с 1 ч) |
| F-10 | `FB_LimitMonitor` сравнивает значение с порогами до проверки конечности и отбрасывает результат для NaN/±Inf (`SEL`); при `itfTime = 0` передаёт вложенному `FB_Delay` свой `fbSysTime` | подтверждено (Control Win) / **проверить** (ПЛК210) | Сравнения с NaN на Control Win V3 исключений не дают (`Util_LimitMonitor_NonFiniteValue_KeepsState`, `Util_IsFinite_*`). На ПЛК210 (ARM) — проверить при переносе тестов |
| F-11 | `F_RateLimit`: скорость <= 0 — без ограничения (контракт: «0 — без ограничения»; отрицательную отсекает `CheckConfig` устройств); текущее значение NaN заменяется целью | подтверждено | `Util_RateLimit_ZeroRate_Jumps`, `Util_RateLimit_NonFiniteCurrent_JumpsToTarget` |
| F-12 | `FB_TestSink` сверх контракта — метод `GetEvent(uiBack)`; `Count` не переполняется (`UINT_MAX`) | принято | Тестам тревог нужно смотреть не только последнее событие; добавление метода — новый файл, конфликтов нет |
| F-13 | Имена массивов по контракту (`astAlarm`, `altStart`, `audiReserve`…) и параметры `VAR_IN_OUT CONSTANT` (`stEvent`, `stCfg`, `stCfgIn`, `astCfg`) были помечены `// lint:allow STL007 …` (48 подавлений). **Снято** 16.10.2026: подавлений нет | обход **снят** | `st_lint` шаблона понимает составные префиксы массивов (`array_element_prefixes = "match"` в `tools/check/st_lint.toml`) и `VAR_IN_OUT CONSTANT` как параметр, а не секцию констант; `st_lint --strict` — 0 замечаний; `st_lint.toml` проекта проверяется на известные ключи (`test_repository_toml_is_valid`) |
| F-14 | У `U_RealBits` — `{attribute 'qualified_only'}`, хотя в примере 4.5 контракта атрибута нет | принято | Правило 2.7 контракта: «все DUT — с `qualified_only`» |
| F-15 | Заголовки DUT устройств ссылаются на `docs/fb/FB_<Dev>.md`, которые напишут команды семейств; общих типов — на этот документ и `ARCHITECTURE.md` | принято | Список ожидаемых документов — `PLANNED_DOCS` в `tools/project_checks/test_conventions.py`; остальные ссылки проверяются на существование |
| F-16 | Тесты сверх списка контракта (32 из 61) — с тем же форматом имени | принято | Граничные значения и отказы для каждой функции и ФБ основы (правило CONTRIBUTING.md); список — [TEST_REPORT.md](TEST_REPORT.md) |

## Решения основы (этап 2: FB_Alarm, FB_DeviceBase)

| № | Решение | Статус | Обоснование / чем проверено |
|---|---|---|---|
| F-17 | **Свойство `I_Alarm.Priority` названо `AlarmPriority`** (у `FB_Alarm` тоже) — решение закреплено в контракте 1.0.0 (разделы 0, 3, 6, 10.1) | принято (решение) | `PRIORITY` — ключевое слово МЭК 61131-3: параметр объявления задачи (`TASK T (INTERVAL := T#10MS, PRIORITY := 1)`, вместе с `SINGLE` и `INTERVAL`). CODESYS принимает такой идентификатор, но член публичного интерфейса с этим именем непереносим: другие среды МЭК, трансляторы и анализаторы вправе его не принять (iec_checker 0.4 давал ParserError). Понижение шаблона теперь переименовывает такие имена (`Priority` → `Priority_`), но решение — о переносимости API, а не об инструменте: возврат к `Priority` отклонён. Остальные ключевые слова МЭК, общие с CODESYS-идентификаторами (`INTERVAL`, `SINGLE`, `ON`, `TASK`, `RESOURCE`, `WITH`, `READ_ONLY`, `READ_WRITE`, `REF`, `NULL`, `OVERLAP`), в библиотеке тоже не используются |
| F-18 | Границы массивов `FB_DeviceBase` (`afbAlarm`, `axAlmCond`, `axAlmSuppress`, `arAlmValue`) и параметров `astCfg` методов `CheckAlarmCfg`, `RunAlarms` были числом `[0..7]` (в тестах — и `FB_TestDevice`, `FB_TestSink`, `FB_Runtime_Test`, `FB_FopdtModel`). **Снято** 16.10.2026: `[0..GVL_Const.DEV_ALARMS_MAX - 1]` и локальные `VAR CONSTANT` | обход **снят** | Понижение шаблона вычисляет константы GVL проекта и `VAR CONSTANT` объекта в границах (в `VAR`, параметрах методов, `TYPE`). `Device_AlarmSlotArrays_MatchDevAlarmsMax`, `Device_DefaultAlarmCfgOfAllTypes_PassesCheckAlarmCfg` — зелёные |
| F-19 | `RunAlarms` вызывал слот через защищённый метод `CallAlarmSlot` (`VAR_IN_OUT fbAlarm`), сводку читал через `I_Alarm` слота, бит маски строил сдвигом переменной (`WORD#1` iec_checker 0.4 не разбирал). **Снято** 16.10.2026: `afbAlarm[i](...)`, `afbAlarm[i].Active`, `afbAlarm[i].Ack()`, `SHL(WORD#16#0001, i)`; метод `CallAlarmSlot` удалён, `CheckAlarmCfg` читает `astCfg[i].ePriority` без копии | обход **снят** | Понижение шаблона: `a[i].x` → `a.x[i]`, `afb[i](...)` → `afb(..., i)`, `WORD#16#0001` → `16#0001`. iec_checker — 0 ошибок разбора; одна новая общая запись UnusedVariable для массивов, к которым обращаются только через поле элемента; все тесты `FB_Alarm_Test`, `FB_DeviceBase_Test` и устройств зелёные |
| F-20 | Реализация `FB_Alarm` сверх 10.1: защищённые методы `Transit` (переход и событие), `ReleaseState`, `UpdateShelve`, `UpdateState`; переменные `ltNow`, `tShelveDur`, `ePrioAct`, `eShelveEnd`. Свойство приоритета отдаёт **действующий** приоритет: значение вне перечисления — Medium (контракт: «`stCfg.ePriority`»; для значений из перечисления — то же самое) | принято | Все переходы и события рождаются в одном методе, в порядке шагов тела (10.1). Действующий приоритет — чтобы мусор persistent-памяти не попал в `ePrioUnack` и событие (`Alarm_PriorityOutOfEnum_TreatedAsMedium`). Методы `PROTECTED`, а не `PRIVATE`: правило L5 контракта |
| F-21 | Поведение `FB_Alarm`, которое контракт не задаёт: (а) порядок в вызове — квитирование (против состояния на начало вызова) → shelve → не больше одного перехода наложенных состояний или базового автомата, поэтому в вызове возможны два события (Acked, затем Cleared); (б) приоритет None: задержка появления сбрасывается (`FB_Delay.Preset(FALSE)`), shelve снимается — после включения задержка отсчитывается от включения; (в) Shelve под подавлением принимается (состояние не меняется, события нет), повторный Shelve отсчитывает срок заново, Shelve нормальной тревоги допустим; запрос, после которого в том же вызове поднялся `xOutOfService`, тело отклоняет; (г) «время назад» во время shelve: остаток не больше срока shelve; (д) выход из OutOfService при действующем подавлении — SuppressedByDesign | принято | Тесты `Alarm_AckAndClearSameCall_TwoEventsInOrder`, `Alarm_PriorityNoneToMedium_ActiveCondition_Activates`, `Alarm_ShelveWhileSuppressed_ShelvedAfterRelease`, `Alarm_Reshelve_RestartsTimer`, `Alarm_ActiveWhileShelved_FollowsCondition`, `Alarm_TimeBackwards_ShelveRemainNotExtended`, `Alarm_OosOffWithSuppressActive_GoesSuppressed`. Повторное оповещение после shelve — **сверить с ANSI/ISA-18.2-2016** (S3) |
| F-22 | Поведение `FB_DeviceBase`, которое контракт не задаёт: (а) хук `OnModeChanged` вызывается и в первом вызове, если режим из `stRetain` отличается от начального Manual (`xFirstCall = TRUE`); (б) `xAck` и `AckAll()` в одном вызове — одна команда; `AckAll()` считается командой (`Accepted`), даже если квитировать нечего; (в) повторный запрос OutOfService в OutOfService принимается и при `xOosAllowed = FALSE`; (г) `SwitchRemoteMode` с режимом не из {Auto, Manual} ничего не делает; (д) биты масок для неиспользуемых слотов не действуют, маска shelve без принявших слотов — `RejectedState`; (е) `AlarmCount` = `MIN(uiAlarmCount, DEV_ALARMS_MAX)` | принято | Тесты `Device_OutOfServiceRetained_StartsInOos`, `Device_AckAll_AcksEveryAlarm`, `Device_ShelveMaskNotAccepted_RejectedState`, `Device_ZeroAlarmCount_NoSlotsRun`, `Device_GetAlarmOutOfRange_ReturnsNull` |
| F-23 | Находки iec_checker 0.4 PLCOPEN-L17 («у каждого IF ветвь ELSE») обоснованы общими записями для `src/*` и `tests/*`; CP9 у `FB_Alarm` и `FB_DeviceBase` — записями с классической сложностью | принято | Пустую ветвь ELSE iec_checker не разбирает, заглушка `x := x;` хуже для чтения. [STATIC_ANALYSIS.md](STATIC_ANALYSIS.md) |
| F-24 | RuSTy: `FB_Alarm.st` и `FB_DeviceBase.st` проверялись с тремя известными ошибками `VAR_IN_OUT CONSTANT`, тестовое устройство, наборы и их GVL (а затем и файлы семейств) были исключены — 27 файлов. **Снято** 16.10.2026: `tools/check/rusty_exclude.txt` пуст | обход **снят** | Вариант сборки `rusty` понижает `VAR_IN_OUT CONSTANT` до `VAR_IN_OUT` (замена R13 шаблона): `run_rusty.py` — 114 файлов, 0 ошибок; предупреждения — [STATIC_ANALYSIS.md](STATIC_ANALYSIS.md#rusty-plc---check) |
| F-25 | Проверка имён тестов допускает пять имён контракта из двух сегментов (`Alarm_SeqIncrementsOnEachTransition`, `MotorVfd_SpeedClampedToMinMax`, `MotorVfd_StartPresetsRampToMin`, `MotorVfd_StopSetsRefZero`, `Valve_NeverBothOutputs`) | принято | Имена списка 23.2 нормативны; правило «три сегмента» для новых имён остаётся (`CONTRACT_TWO_SEGMENT_NAMES` в `tools/project_checks/test_conventions.py`) |
| F-26 | Базу проверяет тестовое устройство `FB_TestDevice` (и наследники `FB_TestDeviceExt`, `FB_TestDeviceNoSuper`) в `tests/POUs/Helpers/`, а не `FB_DigitalInput` и `FB_Motor`, как сказано в 23.2. Тесты `Device_DevType_ReportedInStsCommon` и `Device_DefaultCfg_PassesCheck` (все семь типов) переходят на этап устройств; сейчас — `Device_DevTypeSetByHeir_ReportedInStsCommon` и `Device_DefaultAlarmCfgOfAllTypes_PassesCheckAlarmCfg` | принято | Устройств ещё нет; тестовое устройство проходит нормативный порядок тела и все защищённые методы и служит образцом для команд. Значение вне строгого перечисления тесты получают через объединение `U_TestEnumInt` (`tests/DUTs/TestDevice/`) |
| F-27 | Тест `Runtime_LTime_MonotonicAcrossTaskCycles` идёт 50 циклов задачи (исключение из правила «тест за один вызов», 23.1); его состояние — в переменных набора `FB_Runtime_Test` | принято | Вопрос R1 — про поведение `LTIME()` между циклами задачи; реального ожидания в тесте нет, цикл TestTask — данность. Остальные тесты набора повторяются в этих циклах без ассертов (так работает coUnit) |
| F-28 | **Порядок результатов команд в вызове.** `eCmdResult` — результат последней обработанной команды в порядке нормативного тела 9.4: Reset (шаг 3) → режим (шаг 4) → команды устройства (шаг 5) → `xAck`/`AckAll()` и маски тревог (шаг 7, `RunAlarms`). Перечень 2.1 контракта ставит `xAck` раньше режима; разница видна, только если в одном вызове пришло несколько команд: тогда последним будет результат квитирования или маски, а не команды устройства. Сами действия выполняются в том же вызове, `uiCmdSeq` растёт на число команд. Результат `xReset`/`Reset()` пишет устройство в шаге 3 — и устройство без фиксируемых отказов (AI, DI) тоже: `RunAlarms` его не пишет | принято; уточнить в следующей редакции контракта | HMI и SCADA шлют одну команду за раз, порядок 9.4 нормативен и проверен тестовым устройством (`Device_CmdResult_SeqIncrementsPerCommand`). Перенос результата квитирования в начало вызова потребовал бы второго прохода по запросам до `ProcessMode` без выигрыша для оператора |
| F-29 | **Ревью основы перед устройствами (16.10.2026).** Мутационная проверка 17 правдоподобных ошибок `FB_Alarm` и `FB_DeviceBase` в копии репозитория: четыре не ловил ни один тест (shelve, принятый в одном вызове с выводом из работы; приоритет None не снимал shelve; приоритет None без сброса задержки появления; запрос `Reset()` не снимался после выполнения), одна эквивалентна. Найдена и исправлена ошибка `RunAlarms`: маска shelve в вызове входа в OutOfService давала `Accepted`, хотя слот запрос отклонял, — теперь в OutOfService shelve у слотов не запрашивается (`RejectedState`). Добавлены тесты `Alarm_ShelveRequestThenOos_Rejected`, `Alarm_PriorityNone_CancelsShelve`, `Alarm_PriorityReenabled_OnDelayCountsFromEnabling`, `Alarm_AckWithoutEffect_NotKeptForLater`, `Device_MethodRequests_ProcessedOnce`, `Device_ShelveMaskOnOosEntry_RejectedState`; повторный прогон ловит все 16 неэквивалентных мутаций. Защищённого API базы хватает всем наследникам разделов 11–17: новых хуков не понадобилось, подводные камни порядка тела — в [FB_DeviceBase.md](fb/FB_DeviceBase.md) и чек-листе [TESTING.md](TESTING.md#чек-лист-устройства) | подтверждено | [TEST_REPORT.md](TEST_REPORT.md), раздел «Мутационная проверка» |

## Платформа

| № | Допущение | Статус | Обоснование / где проверить |
|---|---|---|---|
| P1 | Среда — CODESYS V3.5 SP17 Patch 3 (3.5.17.30), дистрибутив с зеркала ОВЕН | принято | Версия зафиксирована в `CONTRIBUTING.md`; дистрибутив и пакет таргет-файлов ПЛК210 берутся с сайта ОВЕН. Какая версия таргет-файла соответствует прошивке конкретного ПЛК — сверить на owen.ru перед загрузкой в контроллер |
| P2 | Целевой ПЛК — ОВЕН ПЛК210 | принято | Распространённый отечественный ПЛК на CODESYS V3.5. Версию таргет-файла сверить с прошивкой |
| P3 | Юнит-тесты запускаются в CODESYS Control Win V3, а не на ПЛК | принято | Не нужно железо. Без лицензии рантайм работает 2 часа — для прогона тестов достаточно |
| P4 | Используются только стандартные библиотеки CODESYS и coUnit (MIT) | принято | Правило `CONTRIBUTING.md`. OSCAT и вендорские библиотеки не подключаются |
| P5 | Путь к CODESYS и профиль задаются переменными `CODESYS_EXE` и `CODESYS_PROFILE` | подтверждено | Нет абсолютных путей в git; без переменных — стандартный путь установки 3.5.17.30 (`config.json`). Профиль — `CODESYS V3.5 SP17 Patch 3`, ключ — `--profile="..."` с кавычками (проверено прогоном, D1). `CODESYS.exe --help` открывает окно IDE — для проверки не годится |

## Исходники и сборка

| № | Допущение | Статус | Обоснование / где проверить |
|---|---|---|---|
| B1 | Источник истины — тексты ST в `src/`, `.project` в git не хранится | принято | `.project` бинарный: его нельзя ревьюить и сливать. Готовые `.project` и `.library` прикладываются к релизам GitHub |
| B2 | Свойства в `build/assembled/` записываются в синтаксисе RuSTy: `PROPERTY_GET <Имя> : <тип> ... END_PROPERTY`, `PROPERTY_SET ...` | принято | В МЭК 61131-3 ред. 3 свойств нет; RuSTy понимает такой синтаксис. Собранный текст нужен только анализаторам и в CODESYS не импортируется |
| B3 | Вариант сборки `iec-checker` понижает конструкции, которые не разбирает iec_checker (методы внутри ФБ, `EXTENDS`, прагмы) | принято | Только для статанализа; семантика собранного текста может отличаться от исходной |
| B4 | GVL объявляются с `{attribute 'qualified_only'}`, обращение — `GVL_Const.ИМЯ` | принято | Рекомендуемая практика CODESYS: нет конфликтов имён. RuSTy не знает имён GVL — вариант сборки `rusty` убирает префикс `GVL_Const.` |
| B6 | Строковые литералы `STRING` (имена тестов, сообщения coUnit) — только ASCII | принято | Кириллица в `STRING` зависит от кодовой страницы среды и рантайма (в 3.5.17 — Windows-1252). Комментарии остаются русскими |
| B7 | Обязательный статанализ в CI — iec_checker v0.4 (тот же, что локально); образ `nightly` — необязательное задание | принято | Обоснования в `iec_checker_allow.toml` подобраны под находки v0.4: с другой версией разборщика обязательная проверка зависела бы от его изменений |

Запись B5 (метки `CASE` в примере шаблона) и раздел «Пример и тесты» (C1–C5, C8, C9, семантика
`F_Clamp`) относились к удалённому примеру шаблона.

## Проверено во время выполнения (раздел 24.2 контракта)

CODESYS 3.5.17.30, CODESYS Control Win V3 3.5.17.30 (32 бит, пользовательский процесс), 16.10.2026.
Для ПЛК210 каждый пункт нужно повторить на контроллере.

| № | Вопрос | Ответ на Control Win V3 | Статус | Чем проверено |
|---|---|---|---|---|
| R1 | `LTIME()` монотонен; фактическое разрешение | Монотонен: 20 000 и 100 000 чтений подряд не убывают; в 50 и 200 циклах TestTask 10 мс отметки строго растут, период 9,76…11,01 мс (среднее 10,09 мс). Разрешение — **100 нс** (наименьший ненулевой шаг); чтение стоит ~40–60 нс, поэтому соседние чтения часто совпадают. Смена системного времени ОС не проверялась (нужны права администратора) — ручной шаг [MANUAL_STEPS.md](MANUAL_STEPS.md), раздел 9 | подтверждено (Control Win) / **проверить** (смена времени ОС; ПЛК210 — R16) | `Time_SystemTime_IsMonotonic`, `Runtime_LTime_MonotonicAcrossTaskCycles`, `Runtime_LTime_ResolutionAtMost1us`; числа — зонд в копии репозитория ([TEST_REPORT.md](TEST_REPORT.md)) |
| R2 | `THIS^.OnModeChanged()` из метода базы вызывает переопределение наследника | да, в том числе через два уровня наследования: самое производное переопределение, его `SUPER^.OnModeChanged` — следующее по цепочке | подтверждено | `Device_OnModeChangedHook_CalledInDerived`, `Device_HookViaThis_DispatchesToMostDerivedOverride` |
| R3 | `SUPER^(stCmd := stCmd, stRetain := stRetain, stCfg := stCfg)` выполняет тело базы над структурами вызывающего | да: тело базы выполняется один раз за вызов, импульс сбрасывается и режим пишется в структурах вызывающего, Cfg вызывающего читается, запись наследника в `stCmd` после `SUPER^` видна, точка расширения до `SUPER^` действует; вызов с другими структурами работает с ними | подтверждено (на тестовом устройстве; для `FB_MotorVfd` — его тесты) | `Device_SuperBodyCall_RunsBaseBodyOnSameStructs` |
| R4 | `F_IsFinite` по битам распознаёт NaN и ±Inf | да | подтверждено (этап 1) | `Util_IsFinite_*` |
| R5 | Хватает стека для локальных экземпляров в методах тестов | да для шести экземпляров `FB_TestDeviceExt` (по 1904 байта; восемь слотов `FB_Alarm` по 176 байт) со структурами в одном методе. `FB_Motor`, `FB_PID` — проверить с устройствами | подтверждено частично | `Runtime_LocalDeviceInstances_RunInTestMethod`; размеры — зонд |
| R9 | Частичный инициализатор `astAlarm` в объявлении переменной Cfg | остальные слоты получают умолчания `ST_AlarmCfg` (Medium, 8 ч), **а не** умолчания DUT устройства; поля Cfg вне инициализатора сохраняют умолчания DUT. Правило 18.3 «массив целиком» нужно | подтверждено (для переменной метода; для `GVL_Persist` инициализация та же — сверить онлайн) | `Runtime_PartialArrayInitializer_RestGetsElementDefaults` |
| R10 | Сторожевой таймер тестовой задачи при длинных циклах | сторожевой таймер не включён; первый цикл со всеми тестами (до ~1500 итераций на тест) проходит | подтверждено (Control Win) / **проверить** (ПЛК210) | `cds.py test` |
| R13 | Цена копирования LKG | копия `ST_MotorCfg` (216 байт) ≈ 8–10 нс, `ST_AnalogInputCfg` (264 байта) ≈ 11–21 нс: 300 копий — ≈ 3 мкс на Control Win (x86). Вызов тестового устройства с восемью слотами тревог — 0,9…4,4 мкс (зависит от нагрузки машины). Для ПЛК210 — замерить | подтверждено (Control Win) / **проверить** (ПЛК210) | `Runtime_LkgCopy300MotorCfg_Below1ms`; числа — зонд |
| L1 | Тело базы при вызове наследника не выполняется само | да, не выполняется (наследник с телом без `SUPER^`) | подтверждено | `Device_DerivedBodyWithoutSuper_BaseBodyNotRun` |
| L6 | Связывание вызова метода | вызов без `THIS^` из метода базы тоже динамический (реализация наследника); контракт всё равно требует запись `THIS^.OnModeChanged` — она явная | подтверждено | `Runtime_MethodCallWithoutThis_DispatchesVirtually` |
| L7 | `LTIME` без знака: `a - b` при `a < b` | переполнение по модулю 2^64 (огромное значение), не отрицательное число; `(a - b) + b = a` | подтверждено | `Runtime_LTimeSubtraction_WrapsWhenNegative` |
| — | Счётчики «по кругу» (`uiCmdSeq`, `udiSeq`) | `UINT` 65535 + 1 и `UDINT` 4294967295 + 1 дают 0 без исключения | подтверждено | `Runtime_UnsignedCounters_WrapToZero` |

R6, R7, R8, R11, R12, R14, R15, R16 тестом на Control Win не решаются (онлайн-изменение, сборка
`.library`, текстовые списки, Persistent Variables и рецепты, ПЛК210) — остаются в разделе 24.2
контракта и в [MANUAL_STEPS.md](MANUAL_STEPS.md).

## Тесты (coUnit)

| № | Допущение | Статус | Обоснование / чем проверено |
|---|---|---|---|
| C6 | Фреймворк тестов — CfUnit 1.2.0.0, переименованный в **coUnit** (co♻e). В коде пространство имён `coUnit`: набор — `FUNCTION_BLOCK ... EXTENDS coUnit.FB_TestSuite`; в методах-тестах — функции **с пространством имён** `coUnit.TEST('<имя>')`, `coUnit.TEST_FINISHED()` и методы базового ФБ без него (`AssertEquals_REAL(Expected :=, Actual :=, Delta :=, Message :=)`); в `PRG_Tests` — `coUnit.RUN()`; наборы регистрируются экземплярами в GVL с `linkalways` (F-01) | подтверждено | Сборка в CODESYS 3.5.17.30 и прогон в Control Win V3 (16.10.2026, `cds.py test`: 61 тест). Без пространства имён `TEST`/`TEST_FINISHED` дают ошибки C0046/C0035 |
| C7 | Параметры библиотеки coUnit по умолчанию (1000 наборов × 100 тестов) не уменьшаются | подтверждено (Control Win) / **проверить** (ПЛК210) | Тестовое приложение с параметрами по умолчанию собирается под CODESYS Control Win V3 без ошибок, C0106 нет. Для ПЛК210 с меньшей памятью сверить при переносе тестов на контроллер |
| C10 | Все тесты проходят за один цикл задачи TestTask (10 мс): длинные интервалы — крупными шагами `FB_FakeTime`, не больше ~1500 итераций на тест (у `Time_SystemTime_IsMonotonic` — 20 000 вызовов `Now()` без ФБ) | подтверждено (Control Win) | `cds.py test`: `AllTestSuitesFinished` в первом опросе. Сторожевой таймер тестовой задачи не включён; на ПЛК210 — проверить время цикла (R10 контракта) |

## Инструменты CODESYS (`tools/codesys`)

Проверено прогонами на CODESYS V3.5 SP17 Patch 3 (3.5.17.30, 32 бит, сборка ОВЕН) и CODESYS Control
Win V3 3.5.17.30 в пользовательском процессе, 16.10.2026.

| № | Решение | Статус | Обоснование / чем проверено |
|---|---|---|---|
| D1 | Одна команда для человека — `python tools/codesys/cds.py` (Python 3.11+); скрипты CODESYS (IronPython 2.7) запускаются ею, а не вручную | подтверждено | Строку запуска легко испортить: кавычки после `=` обязательны буквально (`--profile="..."`), а `subprocess` со списком аргументов их переносит. `cds.py` собирает строку сам |
| D2 | Параметры скриптам — файлом задания JSON, путь в переменной `CDS_JOB`; итог — файл результата JSON и код выхода | подтверждено | Аргументы `--scriptargs` ненадёжны. Проверено: `sys.exit(n)` и `system.exit(n)` доходят до ОС, необработанное исключение даёт код 1 (ранняя заметка о коде 0 опровергнута), `__name__ == '__main__'`, `import scriptengine` работает в импортируемых модулях |
| D3 | Задание — список шагов в одном процессе CODESYS: `test` = import + build + test (~20 с), `build` = import + build | подтверждено | Запуск CODESYS — 4–5 с, создание проекта ещё 4–5 с; один процесс вместо трёх |
| D4 | Два проекта: рабочий `build/<имя>.project` (режим normal, MainTask 20 мс → `PRG_Main`) и тестовый `build/<имя>-tests.project` (режим test: `tests/` в папке `Tests`, TestTask 10 мс → `PRG_Tests`, coUnit) | принято | Рабочий проект не содержит тестов и coUnit; переключение режима в одном файле удаляло бы и снова создавало объекты. Имя проекта по умолчанию — имя каталога репозитория |
| D5 | Устройство по умолчанию — CODESYS Control Win V3, 32 бит (`4096 / 0000 0001 / 3.5.17.30`); x64 — `0000 0004`, RTE — `0000 0002` (в `config.json`, переменные `CDS_DEVICE_*`) | подтверждено | Рантайм сборки ОВЕН 3.5.17.30 — 32-битный (журнал рантайма: `CPU=x86, Arch=32Bit`). Для ПЛК210 — устройство из таргет-файла ОВЕН (сверить) |
| D6 | Импорт идемпотентен: текст заменяется только при отличии; объект другого вида или POU другого типа пересоздаётся; аксессор, которого нет, появляется пересозданием свойства | подтверждено | Повторный импорт после открытия проекта с диска — 0 изменений (`cds.py roundtrip`); `create_property` всегда создаёт Get и Set, отдельного создания аксессора в API нет |
| D7 | Импорт удаляет объекты управляемых видов (POU, DUT, GVL, интерфейсы, их методы и свойства), которых нет в исходниках, и опустевшие папки; задачи — по `config.json` (лишние удаляются); библиотеки других режимов удаляются | подтверждено | Исходники — источник истины. Проверено удалением DUT в папке и переносом DUT в папку. Действия, визуализации и прочее не трогаются, `export` о них предупреждает |
| D8 | Экспорт: аксессор POU с объявлением `VAR`/`END_VAR` не даёт `<P>.get.decl.st`; метод `ABSTRACT` с пустым телом не даёт `.method.impl.st`; у аксессоров интерфейса — только объявление (пустое) | подтверждено | Зеркально импорту; roundtrip на шаблоне — 0 различий (36 файлов), на фикстуре `tools/tests/fixtures/sample` (папки, наследование, интерфейс со свойством, ABSTRACT, UNION) — 0 различий, кроме PVL (D9) |
| D9 | Persistent Variables (`*.pvl.st`) скриптом не создаются: предупреждение и ручной шаг; существующий объект импорт обновляет, экспорт выгружает | принято | В SP17 нет `create_persistentvars` (проверено: AttributeError). Импорт PLCopenXML не пробовали |
| D10 | Сборка — `app.rebuild()`; ошибки — сообщения с важностью Error/FatalError по всем активным категориям; сверка со строкой итога «Компиляция завершена -- N ошибок, M предупреждений»; к сообщению добавляется файл и строка раскладки | подтверждено | Позиция IDE («Строка 16, Столбец 1 (Реализ.)», «Строка 26 (Объявл.)») совпадает со строкой файла раскладки — проверено намеренными ошибками в теле ФБ, объявлении, теле метода и аксессоре. Предупреждение C0100 о библиотеке CBML появлялось только в сборке с ошибками |
| D11 | Результаты тестов — чтением `read_value` из `coUnit.GVL_coUnit.coUnitRunner` (наборы и тесты по индексам, пока имя не пустое), а не из XML-файла coUnit; JUnit XML собирается на хосте | подтверждено | Счётчики `NumberOfTests`/`NumberOfFailedTests` наборов — поддиапазонные типы, `read_value` их не читает («Type 'Subrange' is not a literal type»); `NumberOfAsserts` у пройденных тестов 0 — не выводится. Упавший тест: `FailureMessage` и `FailureType` (`E_AssertionType.Type_REAL`), тест `DISABLED_...` — SKIP (проверено). XML coUnit (`C:\coUnit_xunit_testresults.xml`) из-за UAC оказывается в `%LOCALAPPDATA%\VirtualStore\` |
| D12 | Рантайм — пользовательский процесс `CODESYSControlService.exe -d <boot.cfg>`, скрытый запуск через PowerShell `Start-Process`, PID — через файл-маркер; перезапуск перед тестами, если работает дольше 100 мин (демо — 2 ч) | подтверждено | Служба требует админа. Чтение вывода PowerShell через канал зависает: рантайм наследует дескриптор (проверено). Окно не появляется (`MainWindowHandle = 0`). Свой процесс узнаётся по `boot.cfg` в командной строке |
| D13 | Состояние рантайма (пользователи, приложения, сертификаты) лежит в `%LOCALAPPDATA%\VirtualStore\Program Files (x86)\CODESYS 3.5.17.30\GatewayPLC\`, а не в каталоге `Windows.WorkingDirectory` из `boot.cfg` | подтверждено | Виртуализация UAC для 32-битного процесса без прав администратора: файлы найдены там, в `work\` — ничего. Значит, `boot.cfg` и `work\` почти ничего не меняют, а сброс рантайма — удаление этого каталога (вручную) |
| D14 | Первый вход на свежий рантайм: если обычный вход не удался — `set_credentials_for_initial_user` и повторный вход | **проверить** | Реализовано по API; на этой машине пользователь уже существовал. Проверить «свежий» рантайм без удаления общей базы пользователей (D13) нельзя — проверить на чистой машине |
| D15 | Глобальная блокировка рантайма `%LOCALAPPDATA%\plc-tools\codesys-runtime.lock` (test, runtime start/stop/restart) и блокировка репозитория `build/codesys/cds.lock` | принято | Рантайм один на машину, проект — один на репозиторий. `msvcrt.locking` снимается ОС при падении процесса |
| D16 | Защита от потери правок: `import` не перезаписывает проект, сохранённый вне `cds.py`; `export` в репозиторий не перезаписывает `src/`/`tests/`, изменённые после последнего import/export (`build/codesys/state.json`; обход — `--force`) | подтверждено | Экспорт удаляет файлы, которых нет в проекте: без проверки файлы, добавленные после импорта, пропали бы. Обе проверки срабатывают (проверено) |
| D17 | `tools/codesys/cds.py` — короткий запускатель с синтаксисом Python 2.7, реализация — пакет `tools/codesys/cdshost/` | принято | `tools/tests/test_py27_compat.py` проверяет все `tools/codesys/*.py` на совместимость с IronPython 2.7; хост-код на Python 3 с аннотациями проверяется mypy strict |
| D18 | Переменные окружения читаются и из `HKCU\Environment` | принято | `setx` не меняет окружение уже запущенных консолей и процессов |
| D19 | coUnit ищется в репозиториях CODESYS по пространству имён `coUnit` и версии `1.2.0.0`; если нет — ставится из `COUNIT_LIBRARY` в репозиторий `System` | **проверить** | Поиск проверен; установка не выполнялась — библиотека уже была установлена (`C:\ProgramData\CODESYS\Managed Libraries`) |
| D20 | Перед открытием проекта `cds.py` удаляет кэш предкомпиляции `<имя>_project.precompilecache` и сразу читает всё дерево объектов (`get_children(True)`) | подтверждено | Воспроизведено на 3.5.17.30: проект открыт с кэшем, объявление ФБ с методами заменено скриптом до чтения его методов — `rebuild()` берёт объявление из кэша. Сломанное объявление (`UDINTX`) собиралось с «0 ошибок», исправленное давало старую ошибку. Каждая из двух мер по отдельности устраняет ошибку (проверено зондом); объявления DUT, GVL, функций и методов кэш не портил |
| D21 | Файл блокировки CODESYS `<проект>.~u` (пользователь, компьютер, PID): живой процесс CODESYS — отказ с кодом 3; процесса с этим PID на этом компьютере нет — файл удаляется | подтверждено | В noUI `projects.open` при любом `.~u` сразу падает («Выбранный проект используется …»), а после остановки CODESYS по таймауту `.~u` остаётся — без удаления все следующие запуски падали бы. Проверено: открытый в другом процессе проект и оставленный убитым процессом `.~u` |
| D22 | Имя, отличающееся от файла только регистром (объект, метод, свойство, папка), импорт переименовывает (`rename`) | подтверждено | Поиск в проекте без учёта регистра (как в CODESYS): без переименования `export` возвращал старое имя файла. `rename` метода меняет и заголовок `METHOD` в объявлении; тексты других объектов не меняются (проверено экспортом) |
