# Потребители библиотеки: что изменить у них

Библиотека — источник истины для типов, интерфейсов ФБ, карт битов и текстов тревог (контракт
[API.md](API.md), разделы 4–20). Здесь — изменения, которые нужны потребителям после выпуска **1.0.0**
(ревью перед выпуском, 19.10.2026, [ASSUMPTIONS.md](ASSUMPTIONS.md), I-10…I-13). Репозитории потребителей
отсюда не правятся: каждый пункт выполняет владелец проекта, а проверяет — тест в его репозитории.

Сверка, которой пользовались: каталог типов iolistgen (`iolistgen/fbapi.py`, `iolistgen/catalog.py`,
`iolistgen/enums.py`) против DUT, интерфейсов ФБ и `GVL_Const` библиотеки. Публичные секции ФБ (`VAR_INPUT`,
`VAR_OUTPUT`, `VAR_IN_OUT`) в 1.0.0 не менялись — их сверяет `tools/project_checks/test_contract_doc.py`
(I-12).

## iolistgen

Генератор перечня сигналов (проект 07). По пунктам — что изменить, где в контракте, чем проверить.

| № | Что изменить | Контракт | Проверка в iolistgen |
|---|---|---|---|
| G1 | **`ST_DeviceSts`: поле `wReserve` (смещение 26, регистр 13) переименовано в `wAlmSuppressed`** — бит i: слот подавлен логикой (SuppressedByDesign). Раскладка и размер (28 байт, 14 регистров) те же. Смысл `wAlmShelved` сузился: только Shelved (отложен оператором); OutOfService слотов — ни в одном слове, он виден по `eMode`. В `fbapi.py` (`ST_DeviceSts`) — имя и описание полей `wAlmShelved`, `wAlmSuppressed`; в `generators/scada_csv.py` (`_COMMON_STS`) — точка `AlmSuppressed` (`stCommon.wAlmSuppressed`), описание точки `AlmShelved`; в карте Modbus — имя регистра 13 блока устройства | 4.2, 10.5, F-32 | тест раскладки `ST_DeviceSts` (смещения, имена) и состава тегов SCADA |
| G2 | **`E_AlarmEventReason`: новое значение `Disabled := 11`** — тревога выключена приоритетом None, закрывающее событие (переход из любого состояния, кроме Normal, в Normal). Если генератор или журнал проекта 02 знают коды причин — добавить код и текст («тревога выключена») | 4.1, 10.2, F-31 | тест кодов перечислений |
| G3 | **Тип устройства Pid** (решение I-13, вариант A ревью): `DeviceType.PID = "Pid"` (в библиотеке `E_DeviceType.Pid = 7` уже есть), устройство без ролей ввода-вывода: строка перечня с `device_type = Pid`, `dev_no`, параметрами Cfg. Каталог: `ST_PidCfg` (уставки, `astAlarm`), `ST_PidCmd`, `ST_PidSts` (64 байта, 32 регистра, раскладка — 17.1 и `docs/fb/FB_PID.md`), перечисления `E_PidAction`, `E_PidPvFailAction`, `E_PidAlarm`; `FB_INTERFACES[PID]` — входы и выходы `FB_PID` (17.2). Генерируется: экземпляр `GVL_Devices.fb<TAG> : PL.FB_PID`, `GVL_Persist.st<TAG>Cfg`/`st<TAG>Retain` (по `dev_no`, правило 18.3), `GVL_Hmi.st<TAG>Cmd`, блок Sts в карте Modbus, теги SCADA, слот 0 `PVF` в `TL_Alarm` и `alarms.csv`. Вызов ПИД **не** генерируется: привязки (`rPv_eu`, `xTrack`, `rOutAct_pct`) пишет логика станции (пример 17.3) | 17.1–17.3, 18.3 (правило 9), 20, I-13 | тесты каталога (все типы библиотеки смоделированы), `persist_check` с ПИД, генерация `GVL_Persist` для перечня с ПИД |
| G4 | **Энергонезависимые данные приложения** — `persist_extra`: файл проекта со списком переменных (`имя : тип := значение; // комментарий`), которые генератор дописывает в `GVL_Persist.pvl.st` после устройств в постоянном порядке; новые — только в конец, как устройства (правило 18.3.1); `persist_check` сверяет порядок с прошлой генерацией. Нужен проекту 02: задание оператора ПИД (P-Q1), уставки станции | 18.3 (правило 9), P-Q1, I-13 | тест: `persist_extra` в конце списка, перестановка — ошибка `persist_check` |
| G5 | **Шаблоны текстов тревог по умолчанию — `docs/alarm_templates.csv` библиотеки** (раньше файла не было): колонки `type;slot;suffix;text_ru;operator_action;cause;consequence`, UTF-8, разделитель `;`; строки на каждый используемый слот, у `MotorVfd` — свои слоты 6–7 (0–5 — общие с `Motor`), строка `Pid` слота 0. Опцию `templates` можно направить на файл библиотеки (по `build_from_repo` или копии в проекте) | 19, I-11 | тест `alarm-list`/`scada-csv` с файлом библиотеки: текст и действие оператора не пустые для каждого слота |
| G6 | **Новые константы `GVL_Const`** (если каталог отражает таблицу 5.1): `VLV_UNSEAT_BYPASS : TIME := T#2S`, `CV_TIGHT_HYST_PCT : REAL := 1.0`, `VFD_POWER_UP_DELAY : TIME := T#10S`. Это параметры вне Cfg (Cfg заморожена, A-13); генератору их задавать не нужно | 5.1 | тест таблицы констант, если он есть |
| G7 | **Тексты и последствия слотов, где изменилось поведение** (`alarm-list`, `scada-csv`, если тексты встроены): AI OOR — «значение — граница насыщения, для управления непригодно» (AI-13); Valve BLS/PLS/FTO/FTC — «при блокировке задвижка идёт в положение безопасности» (VLV-20); Valve TRQ — «не при страгивании с седла» (VLV-21); MotorVfd COM — «без питания и `VFD_POWER_UP_DELAY` после его возврата не формируется» (VFD-12). Готовые формулировки — в `docs/alarm_templates.csv` | 11.3, 14.4, 15.4 | — |
| G8 | **Описание `xValid` AI в документации генератора** (если есть): в защитных полосах NE 43 (3,6…3,8 и 20,5…21 мА) после `tFailDelay` — FALSE; привязка `xPvValid := fbLT.xValid` у ПИД остаётся правильной | 11.3, AI-13 | — |
| G9 | **Закрепление версии**: потребители с `build_from_repo` закрепляют `plc-process-lib, 1.0.0.0 (plc-portfolio)` (`config.json`, `libraries.plc-process-lib.version = "1.0.0.0"`) | I-09 | `cds.py deps --check` |

Остальные типы каталога iolistgen с библиотекой совпадали (сверка ревью потребителей): отличались только типы
ПИД (G3), которых в каталоге не было, и затем — `ST_DeviceSts` и `E_AlarmEventReason` (G1, G2), изменённые в
1.0.0 по ревью.

## КНС (проект 02)

Не изменения кода библиотеки, а правила применения, которые изменились в 1.0.0:

- АВР и последовательный пуск после возврата питания стробировать по `xPowerOk` и `Available`: без питания у ПЧ
  нет отказа связи (VFD-12), после возврата питания отказ связи появится не раньше `VFD_POWER_UP_DELAY +
  tCommLoss` (API 21.1).
- Двигатель с ОС по связи без питания или после отказа связи не считается работающим (VFD-11): моточасы,
  `CurrentRunSeconds` и учёт производительности станции этому соответствуют.
- `I_AlarmSink` журнала обрабатывает причину `Disabled` (закрыть тревогу) и `wAlmSuppressed` в мнемосхеме
  (подавленные логикой отдельно от отложенных оператором).
- Задание оператора ПИД хранится в данных приложения (`persist_extra`, G4) — P-Q1.
