// Раннер coUnit вызывает набор, набор — каждый тест-метод; тест завершается за один вызов
FirstCallSetsTypeSlotsAndPassesDefaultCfg();
AutoRunStartsAndConfirms();
ManualStartFeedbackOkGoesRunning();
ManualStartInAutoRejected();
StopInAutoSwitchesToManualAndStops();
ModeAutoToManualBumpless();
NoFeedbackSetsFailToStartAfterTimeout();
FeedbackLostWhileRunningTripsAndLatches();
FailToStopRaisesHighPriorityAlarm();
UncommandedRunDetected();
ExtFaultTripsAndResetRejectedWhileActive();
ResetCauseClearsWithinWindowFaultCleared();
ResetPulsesResetOutput();
InterlockStopsInAutoAndManualRecordsFirstOut();
InterlockClearedAutoRestartsManualDoesNot();
InterlockMaskBitClearedIgnored();
PermitMissingBlocksStartDoesNotStopRunning();
MinRunTimeDelaysAutoStop();
MinRunTimeManualStopImmediate();
MinStopTimeInhibitsRestartReportsRemaining();
StartsPerHourLimitReachedInhibitsUntilWindowFrees();
LocalModeOutputsOffTracksFeedback();
LocalToRemoteRestoresRememberedMode();
OosRequestWhileRunningRejected();
PowerLossStopsWithoutFaultStartsMinStop();
PlcRestartRunningFeedbackAdopted();
RunHoursAccumulateInRetain();
RunHoursLargeTimeStepBounded();
StartsCountedOnFeedbackEdge();
PresetCountersAppliedInBody();
MaintIntervalReachedMaintenanceRequired();
NoFeedbackConfiguredRunsOnCommand();
InvalidCfgAtStartupStaysStoppedCheckFunction();
InvalidCfgAtRuntimeKeepsRunningWithLastValid();
CurrentRunSecondsCountsAndResetsOnStop();
OosEntryClearsLatchedFaultsAndFirstOut();
CfgChecksSetEachCfgErrBit();
ManualStartRejectionReasonByPrecedence();
StopAndStartSameCallStopWins();
PlcRestartAutoWithoutDemandStops();
ExtFaultInLocalLatches();
PowerLossInManualLatchClearedNoRestart();
InterlockTripSlotAlarmWhileInterlockActive();
TimeBackwardsNoFaultNoCountJump();
