coUnit.TEST('Motor_OosRequestWhileRunningByFeedback_Rejected');

Spin(fbM := fbMot, fbT := fbTime, stC := stCmd, stR := stRetain, stF := stCfg, uiN := 1, tDt := T#0S);
stCmd.xStart := TRUE;
fbMot.xFbRun := TRUE;
Spin(fbM := fbMot, fbT := fbTime, stC := stCmd, stR := stRetain, stF := stCfg, uiN := 1, tDt := T#100MS);
fbMot.xExtFault := TRUE;
Spin(fbM := fbMot, fbT := fbTime, stC := stCmd, stR := stRetain, stF := stCfg, uiN := 3, tDt := T#100MS);
AssertTrue(Condition := fbMot.stSts.eState = E_MotorState.Fault, Message := 'tripped');
AssertTrue(Condition := fbMot.xRunning, Message := 'still running by feedback');
stCmd.stCommon.xSetOos := TRUE;
Spin(fbM := fbMot, fbT := fbTime, stC := stCmd, stR := stRetain, stF := stCfg, uiN := 1, tDt := T#100MS);
AssertTrue(Condition := fbMot.stSts.stCommon.eCmdResult = E_CmdResult.RejectedState,
           Message := 'OOS rejected while running by feedback');
AssertTrue(Condition := fbMot.Mode = E_DeviceMode.Manual, Message := 'still Manual');
AssertEquals_WORD(Expected := GVL_Const.MOT_FLT_EXT_FAULT, Actual := fbMot.stSts.stCommon.wFault,
                  Message := 'latched fault kept');
fbMot.xFbRun := FALSE;
Spin(fbM := fbMot, fbT := fbTime, stC := stCmd, stR := stRetain, stF := stCfg, uiN := 1, tDt := T#100MS);
stCmd.stCommon.xSetOos := TRUE;
Spin(fbM := fbMot, fbT := fbTime, stC := stCmd, stR := stRetain, stF := stCfg, uiN := 1, tDt := T#100MS);
AssertTrue(Condition := fbMot.stSts.stCommon.eCmdResult = E_CmdResult.Accepted, Message := 'OOS accepted when stopped');
AssertTrue(Condition := fbMot.Mode = E_DeviceMode.OutOfService, Message := 'OutOfService');

coUnit.TEST_FINISHED();
